# Datacenters in the Economic impact tool: the ground (chain 740, session 10800, 26 November 2026)

Energy Research Warehouse (ERW). Part A of `queue/done/740-night-26-november-desktop-window3-impact-datacenters.md`. Every document below was read by this chain on 26 November 2026 from lab-desktop, its host's robots file read first (urllib's reader and `scripts/license_confirm.py`'s wildcard reading, the stricter kept; a group naming ClaudeBot or anthropic-ai honoured; crawl delays slept). "Request N" is row N of `runs/c740/probe/probe.csv` on lab-desktop (not in git); each body is kept under `runs/c740/reads/`. No model API was called. Nothing here is a figure taken from memory: where no document was read, the line says so.

## The verdict

1. **Computable from public documents for every state:** onsite jobs (the reader's or an announced project's own figures, or defaults from the announced projects of part B, each with its range), onsite earnings (Census County Business Patterns, NAICS 518210, by state, held as `census_cbp_hosting_annual`), the state income tax on them (the tool's own rule), and the sales tax a datacenter exemption forgoes on equipment (Tax Foundation's rates, already the tool's).
2. **Computable where the statute is read:** the datacenter sales tax exemption's thresholds and term (Virginia, Louisiana, Iowa read today; 31 more states named in the note's section 4 to read again with addresses), the property tax rule where a state fixes an assessment ratio or class (Louisiana's 10 and 15 percent, Virginia's separate class with a local rate), and a tax on electricity where a statute sets one (Virginia's consumption tax per kWh; Indiana's and Iowa's exemptions of a qualified datacenter's electricity from sales tax).
3. **Not computable without a paid source:** supply chain and induced effects in any state but Virginia, Georgia and Minnesota (each state's own published IMPLAN tables; Georgia's and Minnesota's added in sessions 10809 and 10810). No free multiplier for this industry exists in public: JEDI has no datacenter model (request 30: twelve model families, none for datacenters); BEA's RIMS II sells them (USD 520 a region, USD 160 an industry for all 50 states and DC, request 35); IMPLAN prints no price (request 39); LSU's LEIM is a subscription web application built on RIMS II (request 26). Virginia is the exception: JLARC's report of December 2024 publishes the Weldon Cooper Center's IMPLAN results for the industry in Virginia, direct, indirect and induced (request 31, tables D-3 and D-5), from which a Virginia ratio of indirect and induced to direct can be computed and cited.
4. **Not computable anywhere without a typed figure:** local property tax levies (every state's rates are local; a statewide default only where a state publishes one), the materials share of a datacenter's building cost (no public document read gives it), and abatements negotiated project by project (payments in lieu, fee agreements).
5. **Order of work:** parts B to D build Virginia, Louisiana and West Virginia first (three announced projects whose own government documents state megawatts, investment and jobs; Virginia's and Louisiana's statutes read; West Virginia's code host does not answer, so its taxes wait), then Indiana, Iowa, Mississippi, Pennsylvania, North Carolina, Georgia, Ohio and Texas in part E, as their statutes can be read.

## 1. What the tool holds today

- **`/impact` ("Local impact")** computes, for one generating project (land-based wind, utility PV, gas combined cycle, geothermal), by calendar year: JEDI's onsite, supply chain and induced jobs and earnings (`nlr_jedi_multipliers`, scaled by the reader's capital cost), property tax by each state's statute or the reader's own rate (`site/data/forecast/property_rules.json`), sales and use tax on construction purchases (`sales_tax.json`, Tax Foundation midyear 2026, CC BY-NC 4.0; `jedi_taxable.json`; `sales_exemptions.json`), state income tax on the earnings (`income_tax.json`, Tax Foundation 2026, single filer), severance on in-state gas, and each stream's present value at a real discount rate (OMB A-94, 7 percent), for two scenarios A and B. Code: `site/lib/forecast.ts` (475 lines), `site/lib/forecastui.ts`, `site/app/impact/Forecast.tsx`. Replication: `replication/impact/` (7,593 figures of seventeen addresses).
- **Method notes read whole:** `docs/methods/forecast.md` (sections 1 to 12, the sign-off block unsigned) and `docs/methods/economic_impact.md`.
- **The datacenter exemptions "read" before** (section 4's last paragraph of `forecast.md`, session 4296 and 4301): 31 states and three with none, in prose only. **No address, quote or file row was kept for any of them** (`sales_exemptions.json` holds none; `site/data/forecast/` has no datacenter entry), so this chain reads each again with its address before using it.
- **What the warehouse holds on datacenters (main folder, read only):** `datacenter_projects` (193 rows, public, from news, model-extracted: name, state, county, MW as stated with `mw_basis`, planned year; no investment and no jobs), `datacenter_facilities` (458 rows, public: news, operators' own site lists and ISO queues), `datacenter_operator_sites` (264, public), `census_cbp_hosting_annual` (public: NAICS 518210 establishments, employment and annual payroll by state, 2012 to 2023), `census_c30_construction_monthly` (public, the data center line of construction spending), the large-load tables (`state_large_load_laws`, 27 laws, public; utility rules and tariffs). The picker of part C can read `datacenter_facilities` and `datacenter_projects` (both public) for a project's MW, state and county.
- **Sources the note already found closed:** BLS QCEW and CPI (www.bls.gov and api.bls.gov refuse automated reads), BEA's own flat files (apps.bea.gov disallows them; its API needs a key), the Lincoln Institute's 50-state property tax study (storage.pardot.com disallows all).

## 2. The method this is modeled on: LSU's Louisiana Economic Impact Model

Read: https://www.lsu.edu/ces/research/leim.php (request 26), https://www.lsu.edu/ces/research/leap.php (27), the LEAP white paper https://www.lsu.edu/ces/publications/2025/lsu-leap-model-2025-df.pdf (28, Reams, Slack, Snyder and Upton, 2025), the Center's CCS report page (29). www.lsu.edu's robots file disallows only paths not read here.

1. LEIM "is a Leontief style input-output model customized for the Louisiana economy", with "special attention ... to the geographic distribution of economic impacts and tax impacts" (request 26).
2. Its multipliers are BEA's: "LEIM is based on the Regional Input-Output Modeling System (RIMS II) that is constructed by the U.S. Bureau of Economic Analysis (BEA)."
3. It allocates impacts "across parishes of the state using gravity models of trade, producing parish-specific estimates ... regardless of the initial location".
4. Taxes are explicit: "LEIM also considers Louisiana tax structure explicitly ... Local tax impacts are based on specific information about property and sales tax down to an individual parish."
5. It has a property tax module for a new investment "taking into account Louisiana's Industrial Tax Exemption Program (ITEP)".
6. Inputs, as the CCS report page describes its use: announced projects' investment, from which employment and output are estimated (request 29).
7. Outputs: jobs, output, and state and local tax revenue, statewide and by parish.
8. Access: "LEIM is available through a web application", for subscribers (request 26). It is not public and is not used; nothing of it is copied.
9. LEAP (request 28) places LEIM as its third component, "Economic & Tax Impact Modeling", between structured listening and communication back to the community, and states the aim as neither "to convince the community to move forward (or not) with a project" nor to negotiate: the same neutrality as this tool.
10. What this tool takes from it: the project as inputs (investment, jobs, place, years), effects by year, taxes from each state's own statutes with the abatement as an input; what it cannot take: RIMS II's multipliers (paid, section 3.4) and the parish allocation (it needs them).

## 3. The sources

### 3.1 Jobs and wages in datacenters

| Source | Address | Robots and terms | What it gives | Verdict |
|---|---|---|---|---|
| Census County Business Patterns, NAICS 518210, by state | https://www2.census.gov/programs-surveys/cbp/datasets/ (held: `census_cbp_hosting_annual`, 2012 to 2023) | allowed, crawl delay 30 s; the Census Bureau's verdict in `license_verdicts.csv`: may be public, cite the Bureau | employment in the March pay period and annual payroll: payroll over employment is a wage per job by state; lag: 2023 is the latest year (released 2025-06-26 for 2023) | **public, used** for onsite operating earnings, in 2025 dollars by the tool's deflator |
| BLS QCEW | www.bls.gov | refuses automated reads (forecast.md, section 10) | quarterly county counts | **not read** |
| JLARC, *Data Centers in Virginia 2024*, Report 598 | https://jlarc.virginia.gov/pdfs/reports/Rpt598.pdf (request 31; no robots file, HTTP 404) | a report of the Virginia General Assembly's commission | "a typical 250,000-square-foot data center may have approximately 50 full-time workers"; "About half ... direct employees ... The other half are contract workers"; "data center employees and contractors earn about $100,000 per year"; construction "at the height of construction, approximately 1,500 workers are on site" (pages 13 and 14) | **public, quoted** for ranges and the cross-check |

Caveat the tool carries: NAICS 518210 is wider than datacenters. JLARC (Appendix D, page 109): "only 15 percent of the total employment in the sector was data center employment" in Virginia in 2016, and "only 41 percent of data center jobs were classified under data processing, hosting, and related services". The state wage per job of 518210 is therefore a stated proxy, said on hover.

Construction wages: CBP's state files hold every NAICS; the warehouse table holds only 518210. Nonresidential building construction (NAICS 2362) and specialty trades (238) by state are one request to window A (`docs/state/data_requests_forecast.md`); until then the construction earnings line is drawn from the same file read by this chain, or blank.

### 3.2 Jobs, investment and megawatts of announced projects

States whose own agencies publish datacenter announcements that can be read (robots files allow it): Louisiana Economic Development (www.opportunitylouisiana.gov), Virginia Economic Development Partnership (www.vedp.org; the governor's releases of 2023 to 2025 answer 404 since January 2026), Mississippi's governor (governorreeves.ms.gov), North Carolina Commerce (www.commerce.nc.gov), Pennsylvania's governor (www.pa.gov), Indiana's IEDC (iedc.in.gov), West Virginia's governor (governor.wv.gov), the U.S. Department of Energy (www.energy.gov); added in part F (sessions 10811 and 10812): Indiana's events pages (events.in.gov, crawl delay 1 s), South Carolina's governor (governor.sc.gov), the Wisconsin Economic Development Corporation (wedc.org), the Iowa Economic Development Authority (opportunityiowa.gov), Pima County's bulletins (content.govdelivery.com, no robots file). Companies' own releases: www.aboutamazon.com (crawl delay 10 s). **Refused, honoured:** gov.texas.gov (disallows ClaudeBot by name), www.michigan.gov (HTTP 403 to the robots file), ir.digitalbridge.com (HTTP 403), georgia.org (HTTP 403), www.azcommerce.com (HTTP 403 to the robots file, session 10812); comptroller.texas.gov (known: `Disallow: /*/`). **Waiting:** www.tn.gov (the connection reset at its robots file, session 10812). Nebraska's release on Facebook in Papillion (2017) states no figure ("more than one thousand local jobs during construction" as typical of Facebook), so no row. Part B holds the rows.

What the documents measure differs, and part B keeps it: megawatts are "critical IT capacity" (West Virginia), "IT capacity" (Louisiana 2026), "critical grid capacity" (Virginia, CleanArc) or a company's total computing (xAI); construction jobs are a peak headcount ("at peak", Louisiana, Indiana) or a count with no period (West Virginia, DOE), never job-years; investment may include power plants (DOE's Paducah figure "accompanied by new affordable energy infrastructure").

### 3.3 Construction cost per megawatt and the split of the spending

- **The split (public):** JLARC Appendix D, Table D-1 (page 111), from VEDP's reports of datacenters using the exemption, 2021 to 2023: land acquisition 6.1 percent, building and site improvements 19.6 percent, exempt equipment or software 68.2 percent, other 6.1 percent; "The percentages of spending by capital spending category are consistent with other research". Chapter 2 (page 12): "The largest portion of data center capital investment is for IT and mechanical equipment (68 percent)".
- **A cost per building:** "If a typical modern 250,000-square-foot data center costs $250 million to $325 million to build and equip" (page 21).
- **Equipment refresh:** "computer equipment that is typically replaced every five years" (page 16).
- **Cost per MW:** no public document read states one; part B computes investment per MW from the announced projects that state both, with its range.

### 3.4 Supply chain and induced effects

| Source | Address | Price or terms | Verdict |
|---|---|---|---|
| NLR JEDI models | https://www.nlr.gov/analysis/jedi/models (request 30) | free | **no datacenter model**: "Biofuels, Coal, Conventional Hydropower, Concentrating Solar Power, Geothermal, International, Marine and Hydrokinetic Power, Natural Gas, Petroleum, Photovoltaics, Transmission Line, Wind" |
| BEA RIMS II | https://apps.bea.gov/regional/rims/rimsii/ (request 35; robots allow `/regional/rims/rimsii/`) | "$520 per Region"; "$160 per Industry: Multipliers are provided for 50 states and the District of Columbia for the industry that is ordered"; "based on 2017 national benchmark input-output data and 2024 regional data", released 5 May 2026 | **paid, not used** (a ruling: USD 160 buys NAICS 518210's multipliers for every state) |
| IMPLAN | https://implan.com/pricing/ (request 39, redirected to /implan-pricing-and-packages/; crawl delay 10 s) | no price printed ("Request Pricing"; "Pricing is generally based on an annual subscription") | **paid, not used** |
| LSU LEIM | request 26 | subscription | **not public** |
| JLARC (Weldon Cooper Center, IMPLAN 2022) | request 31, Tables D-3 and D-5 | a public state report | **public for Virginia only**: construction statewide direct 35,110 jobs, indirect 9,945, induced 13,992 on direct output USD 7,887.7 million a year; operations direct 4,373, indirect 6,615, induced 3,830 |
| Georgia Department of Audits and Accounts, *Tax Incentive Evaluation: Georgia Data Center Sales & Use Tax Exemption* (Carl Vinson Institute of Government, December 2025; IMPLAN 2023) (added in session 10809) | https://open.ga.gov/openga/report/downloadFile?rid=33298 (request 199; open.ga.gov's robots file allows it) | a public state report | **public for Georgia only**: Table 3, construction in 2025, direct 15,809 jobs and USD 1,231,869,099 of labor income, indirect 4,954 and 412,242,265, induced 7,587 and 444,499,037; Table 4, operations, direct 1,873 and 262,314,298, indirect 1,815 and 125,838,075, induced 1,783 and 104,443,068. Also: "Data center equipment is typically replaced, or 'refreshed,' every three to five years" |
| Minnesota Legislative Budget Office, *Tax Expenditure Evaluation: Minnesota Data Center Equipment Exemption* (Carl Vinson Institute of Government, December 2025; IMPLAN 2023) (added in session 10810) | https://www.lbo.mn.gov/terc/meetings/2026/2026_01_15/UGA_Data_Center_Evaluation_Report.pdf (request 214; no robots file, HTTP 404) | a public state report | **public for Minnesota only**: Table 3, construction (2013), direct 2,292 jobs and USD 223,307,000 of labor income, indirect 507 and 49,160,000, induced 776 and 47,204,000; Table 4, operations (2024), direct 677 and 57,134,000, indirect 315 and 25,540,000, induced 385 and 25,905,000 |

### 3.5 The taxes, state by state (read so far)

| State | Sales and use tax exemption for a datacenter | Property tax on building and equipment | Tax on electricity bought | Verdict |
|---|---|---|---|---|
| Virginia | Code 58.1-609.3(18) (request 97): computer equipment and enabling software, "including chillers and backup generators", through 30 June 2035, for a datacenter with "a new capital investment ... of at least $150 million" and "at least 50 new jobs ... at least one and one-half times the prevailing average wage in that locality" (10 jobs and $70 million in a distressed locality); not "general building improvements or other fixtures". Rates: 4.3 percent state (58.1-603, request 102), 1 percent local, 0.70 percent in three regions (58.1-603.1, request 103) | computer equipment and peripherals in a datacenter are their own class of tangible personal property for local taxation (58.1-3506(A)(43), request 98), valued "by means of a percentage or percentages of original cost"; fixtures (generators, substations, chillers, HVAC) are real property assessed "using the cost approach" (58.1-3295.3, request 100). Rates are each locality's | consumption tax per kWh a month (58.1-2900, request 101): $0.001595 to 2,500 kWh, $0.001085 to 50,000, $0.000875 above, the local share included; the local consumer utility tax (58.1-3812 on) not read | **held** (local rates typed) |
| Louisiana | R.S. 47:305.73 (request 104): state and local sales and use taxes "shall not apply" to data center equipment and to "costs of construction and building materials ... engineering, design, and labor" for an approved facility that attests to "a minimum of fifty new direct, permanent jobs" and "at least two hundred million dollars in new capital investment ... on or after July 1, 2024, and before July 1, 2029"; "an initial term of twenty years", renewable "for an additional ten years" | Constitution art. VII, s. 18 (read 13 November, request 161 of chain 239): land and improvements at 10 percent, other property at 15 percent of fair market value; millages by parish (the Tax Commission, not yet read) | not read | **held for sales tax; property by ratio, levy typed** |
| Iowa | revenue.iowa.gov (request 71): exempt "with a minimum investment of $200 million" in six years; computers permanently; backup fuel and electricity for "the first ten years" (a city above 30,000) or "15 years" for property operating from 6 June 2025; a partial refund of 50 percent up to 5 percent of price for $1 to $10 million | not read | electricity exempt for those years | **sales tax held; the rest to read** |
| Indiana | IEDC (request 106): equipment "and energy" exempt "for a period not to exceed 25 years" below $750 million, "up to 50 years" above; the statute's thresholds (IC 6-2.5-15) not read: iga.in.gov serves its code through a script | local option: personal property exemption for "enterprise information technology equipment" with at least $25 million | electricity exempt with the equipment | **to read (the statute's text)** |
| West Virginia | the governor's release (request 86) names HB 2014 and the High Impact Intelligence Center program; code.wvlegislature.gov and www.wvlegislature.gov time out (requests 82, 83, 107, 108) | not read | not read | **waiting: the code host does not answer** |
| Mississippi | governor (request 89): the MDA's Data Center Incentive, "a sales and use tax exemption for all computing and equipment software"; the county and city "fee-in-lieu agreements" | not read | not read | **to read** |
| The 25 other states of `forecast.md` section 4 (Texas, Washington, South Carolina, Alabama, Illinois, Missouri, Kentucky, Maryland, North Carolina, Florida, New York, Pennsylvania, Connecticut, Massachusetts, Idaho, Utah, Montana, Georgia, Ohio, Maine, Minnesota, North Dakota, Kansas, Nevada, Arizona, Wisconsin) | named with their statutes in prose on 13 and 14 November; no address kept | | | **to read again in part E** |

State income tax: the tool's own (`income_tax.json`), unchanged.

## 4. What the remaining parts build from this

- Part B: `site/data/forecast/datacenter_announced.json`, one row a named project and document, with the defaults (permanent jobs per MW and per billion dollars, construction jobs per billion dollars, investment per MW), each with its count, lowest and highest.
- Part C: a fifth technology, `datacenter`, in `site/lib/forecast.ts`, with its own inputs (MW and what they measure, investment, the spending split, permanent jobs, construction jobs, equipment refresh years, the electricity bought) and the taxes above; supply chain and induced only for Virginia from JLARC's ratios, blank elsewhere with the reason.
- Parts D and E as the chain file sets them.
